<!doctype html>
<html lang="en"><head><style type="text/css">@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:400;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin/400/normal.woff2);unicode-range:U+0000-00FF,U+0131,U+0152-0153,U+02BB-02BC,U+02C6,U+02DA,U+02DC,U+0304,U+0308,U+0329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:400;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/vietnamese/400/normal.woff2);unicode-range:U+0102-0103,U+0110-0111,U+0128-0129,U+0168-0169,U+01A0-01A1,U+01AF-01B0,U+0300-0301,U+0303-0304,U+0308-0309,U+0323,U+0329,U+1EA0-1EF9,U+20AB;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:400;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin-ext/400/normal.woff2);unicode-range:U+0100-02BA,U+02BD-02C5,U+02C7-02CC,U+02CE-02D7,U+02DD-02FF,U+0304,U+0308,U+0329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C0,U+2113,U+2C60-2C7F,U+A720-A7FF;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:500;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin-ext/500/normal.woff2);unicode-range:U+0100-02BA,U+02BD-02C5,U+02C7-02CC,U+02CE-02D7,U+02DD-02FF,U+0304,U+0308,U+0329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C0,U+2113,U+2C60-2C7F,U+A720-A7FF;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:500;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/vietnamese/500/normal.woff2);unicode-range:U+0102-0103,U+0110-0111,U+0128-0129,U+0168-0169,U+01A0-01A1,U+01AF-01B0,U+0300-0301,U+0303-0304,U+0308-0309,U+0323,U+0329,U+1EA0-1EF9,U+20AB;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:500;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin/500/normal.woff2);unicode-range:U+0000-00FF,U+0131,U+0152-0153,U+02BB-02BC,U+02C6,U+02DA,U+02DC,U+0304,U+0308,U+0329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:600;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin-ext/600/normal.woff2);unicode-range:U+0100-02BA,U+02BD-02C5,U+02C7-02CC,U+02CE-02D7,U+02DD-02FF,U+0304,U+0308,U+0329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C0,U+2113,U+2C60-2C7F,U+A720-A7FF;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:600;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin/600/normal.woff2);unicode-range:U+0000-00FF,U+0131,U+0152-0153,U+02BB-02BC,U+02C6,U+02DA,U+02DC,U+0304,U+0308,U+0329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:600;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/vietnamese/600/normal.woff2);unicode-range:U+0102-0103,U+0110-0111,U+0128-0129,U+0168-0169,U+01A0-01A1,U+01AF-01B0,U+0300-0301,U+0303-0304,U+0308-0309,U+0323,U+0329,U+1EA0-1EF9,U+20AB;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:700;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/vietnamese/700/normal.woff2);unicode-range:U+0102-0103,U+0110-0111,U+0128-0129,U+0168-0169,U+01A0-01A1,U+01AF-01B0,U+0300-0301,U+0303-0304,U+0308-0309,U+0323,U+0329,U+1EA0-1EF9,U+20AB;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:700;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin/700/normal.woff2);unicode-range:U+0000-00FF,U+0131,U+0152-0153,U+02BB-02BC,U+02C6,U+02DA,U+02DC,U+0304,U+0308,U+0329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:700;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin-ext/700/normal.woff2);unicode-range:U+0100-02BA,U+02BD-02C5,U+02C7-02CC,U+02CE-02D7,U+02DD-02FF,U+0304,U+0308,U+0329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C0,U+2113,U+2C60-2C7F,U+A720-A7FF;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:800;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin/800/normal.woff2);unicode-range:U+0000-00FF,U+0131,U+0152-0153,U+02BB-02BC,U+02C6,U+02DA,U+02DC,U+0304,U+0308,U+0329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:800;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin-ext/800/normal.woff2);unicode-range:U+0100-02BA,U+02BD-02C5,U+02C7-02CC,U+02CE-02D7,U+02DD-02FF,U+0304,U+0308,U+0329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C0,U+2113,U+2C60-2C7F,U+A720-A7FF;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:800;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/vietnamese/800/normal.woff2);unicode-range:U+0102-0103,U+0110-0111,U+0128-0129,U+0168-0169,U+01A0-01A1,U+01AF-01B0,U+0300-0301,U+0303-0304,U+0308-0309,U+0323,U+0329,U+1EA0-1EF9,U+20AB;font-display:swap;}</style><script>(()=>{let t;try{t=localStorage.getItem("hvac-theme")}catch{}document.documentElement.dataset.theme=["light","dark"].includes(t)?t:(matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light")})();</script><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Guide: Outdoor-air &amp; AHU/FAHU cooling duty — HVAC Studio</title><meta name="description" content="Calculate mixed air, sensible/latent coil duty, condensate and chilled-water flow for a specified leaving-coil state."><link rel="icon" href="/favicon-hvac.svg"><link rel="stylesheet" href="/assets/style.ab0d80cd1521.css"><link rel="canonical" href="https://hvacstudio.vn/en/guide/ahu-cooling/"><link rel="alternate" hreflang="en" href="https://hvacstudio.vn/en/guide/ahu-cooling/"><link rel="alternate" hreflang="vi" href="https://hvacstudio.vn/vi/huong-dan/xu-ly-gio-ahu/"><link rel="alternate" hreflang="x-default" href="https://hvacstudio.vn/vi/huong-dan/xu-ly-gio-ahu/"><meta property="og:type" content="website">
<meta property="og:site_name" content="HVAC Studio">
<meta property="og:locale:alternate" content="vi_VN"><meta property="og:title" content="Guide: Outdoor-air &amp; AHU/FAHU cooling duty"><meta property="og:description" content="Calculate mixed air, sensible/latent coil duty, condensate and chilled-water flow for a specified leaving-coil state."><meta property="og:url" content="https://hvacstudio.vn/en/guide/ahu-cooling/"><meta property="og:locale" content="en_GB"><meta property="og:image" content="https://hvacstudio.vn/social/ahu-en-7836336d3857.jpg"><meta property="og:image:secure_url" content="https://hvacstudio.vn/social/ahu-en-7836336d3857.jpg"><meta property="og:image:type" content="image/jpeg"><meta property="og:image:width" content="1200"><meta property="og:image:height" content="630"><meta property="og:image:alt" content="Outdoor-air &amp; AHU/FAHU cooling duty"><meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Guide: Outdoor-air &amp; AHU/FAHU cooling duty">
<meta name="twitter:description" content="Calculate mixed air, sensible/latent coil duty, condensate and chilled-water flow for a specified leaving-coil state."><meta name="twitter:image" content="https://hvacstudio.vn/social/ahu-en-7836336d3857.jpg"><meta name="twitter:image:alt" content="Outdoor-air &amp; AHU/FAHU cooling duty"><!-- Google tag (gtag.js) -->
<script src="/assets/reference-links.b5f148fa936f.js" defer=""></script><script async="" src="https://www.googletagmanager.com/gtag/js?id=G-WY28ZCBKZW"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-WY28ZCBKZW');
</script>
<link rel="manifest" href="/manifest-en.webmanifest"><meta name="theme-color" content="#122732"><script type="application/ld+json">{"@context":"https://schema.org","@type":"WebPage","name":"Guide: Outdoor-air & AHU/FAHU cooling duty","url":"https://hvacstudio.vn/en/guide/ahu-cooling/","inLanguage":"en"}</script><link rel="stylesheet" href="/assets/theme.631e400b6656.css"></head><body><aside class="sidebar"><a class="brand" href="/en/"><img src="/favicon-hvac.svg" alt="">HVAC<span>Studio</span></a><div class="side-label">ENGINEERING WORKSPACE</div><button type="button" class="tool-menu-toggle" id="tool-menu-toggle" aria-expanded="false" aria-controls="tool-navigation">☰ Tool menu <span>⌄</span></button><nav class="tool-navigation" id="tool-navigation" aria-label="Tool menu"><div class="nav-group"><div class="nav-group-label">Cooling load &amp; flow</div><a class="nav" href="/en/heat-load/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3v18M3 12h18M5.6 5.6l12.8 12.8M5.6 18.4L18.4 5.6M9 3l3 3 3-3M9 21l3-3 3 3"></path></svg></span><span>Heat load &amp; AC</span></a><a class="nav" href="/en/load-to-flow/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 7h17l-4-4M21 17H4l4 4"></path></svg></span><span>Load &amp; flow conversion</span></a></div><div class="nav-group"><div class="nav-group-label">Air systems</div><a class="nav" href="/en/ventilation/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 6h12c5 0 5-5 1-5M3 12h17M3 18h12c5 0 5 5 1 5"></path></svg></span><span>Ventilation</span></a><a class="nav" href="/en/ahu-cooling/"><span class="nav-icon" aria-hidden="true">▤</span><span>AHU / FAHU</span></a><a class="nav" href="/en/duct-sizing/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 7l8-4 10 4v10l-8 4-10-4zM3 7l10 4 8-4M13 11v10"></path></svg></span><span>Duct sizing</span></a><a class="nav" href="/en/grille-sizing/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 4h18v16H3zM7 4v16M12 4v16M17 4v16M3 9h18M3 15h18"></path></svg></span><span>Grille sizing</span></a><a class="nav" href="/en/fan-sizing/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 12c-7-3-8-10-2-10 4 0 4 6 2 10zM12 12c6-5 12-3 9 2-2 4-7 1-9-2zM12 12c1 8-4 12-7 7-2-4 3-7 7-7z"></path></svg></span><span>Fan sizing</span></a></div><div class="nav-group"><div class="nav-group-label">Water systems</div><a class="nav" href="/en/pipe-sizing/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 3h6v8h10v6H7a3 3 0 0 1-3-3zM2 3h10M20 9v10"></path></svg></span><span>Pipe sizing</span></a><a class="nav" href="/en/pump-sizing/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 10h4M17 10h4M6 20h12M9 16v4M15 16v4M12 5a6 6 0 1 0 0 12 6 6 0 1 0 0-12M10 8l5 3-5 3z"></path></svg></span><span>Pump sizing</span></a><a class="nav" href="/en/expansion-vessel/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M8 3h8l3 4v11l-3 3H8l-3-3V7zM5 12c4-4 10 4 14 0M12 1v2"></path></svg></span><span>Expansion vessel</span></a></div><div class="nav-group"><div class="nav-group-label">Fabrication &amp; installation</div><a class="nav" href="/en/duct-fabrication/"><span class="nav-icon" aria-hidden="true">▱</span><span>Duct fabrication</span></a><a class="nav" href="/en/duct-supports/"><span class="nav-icon" aria-hidden="true">⊓</span><span>Duct supports</span></a></div><div class="nav-group"><div class="nav-group-label">Checks &amp; analysis</div><a class="nav" href="/en/fitting-loss/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 3h6v8a3 3 0 0 0 3 3h8v6h-8a9 9 0 0 1-9-9zM2 3h10M21 12v10"></path></svg></span><span>Fitting loss</span></a><a class="nav" href="/en/insulation/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3a9 9 0 1 0 0 18 9 9 0 1 0 0-18M12 7a5 5 0 1 0 0 10 5 5 0 1 0 0-10M12 10a2 2 0 1 0 0 4 2 2 0 1 0 0-4"></path></svg></span><span>Insulation</span></a><a class="nav" href="/en/psychrometric-chart/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 2v19h19M5 18C8 16 10 9 12 3M8 18c5-2 8-7 11-13M5 14h14M7 9h14"></path></svg></span><span>Psychrometric chart</span></a></div><div class="nav-utilities"><a class="nav active" href="/en/guide/" aria-current="location"><span class="nav-icon" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round"><path d="M3 4h6a4 4 0 0 1 3 1 4 4 0 0 1 3-1h6v15h-6a4 4 0 0 0-3 1 4 4 0 0 0-3-1H3zM12 5v15"></path></svg></span><span>User guides</span></a><a class="nav" href="/en/about/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3a9 9 0 1 0 0 18 9 9 0 1 0 0-18M12 10v7M12 7v.1"></path></svg></span><span>About HVAC Studio</span></a></div></nav></aside><main><header><span>HVAC Studio <b>/</b> <strong>Tool guide</strong></span><nav class="languages" aria-label="Language"><a class="" href="/vi/huong-dan/xu-ly-gio-ahu/" hreflang="vi" lang="vi" aria-label="Tiếng Việt"><img class="language-flag" src="/assets/flag-vn.9713b863a305.svg" width="26" height="18" alt="" aria-hidden="true"> VI</a><a class="current" href="/en/guide/ahu-cooling/" hreflang="en" lang="en" aria-label="English" aria-current="page"><img class="language-flag" src="/assets/flag-gb.29bdf2831812.svg" width="26" height="18" alt="" aria-hidden="true"> EN</a></nav></header><section class="panel info-page tool-guide"><div class="guide-heading"><p class="eyebrow">TOOL GUIDE</p><h1>Outdoor-air &amp; AHU/FAHU cooling duty</h1><p>Calculate mixed air, sensible/latent coil duty, condensate and chilled-water flow for a specified leaving-coil state.</p><div class="guide-actions"><a class="about-cta" href="/en/ahu-cooling/">Open calculator →</a><a href="/en/guide/">All 15 guides</a></div></div><nav class="guide-toc" aria-label="On this page"><a href="#purpose">Purpose &amp; scope</a><a href="#inputs">Inputs</a><a href="#steps">Steps</a><a href="#example">Worked example</a><a href="#method">Method &amp; limitations</a><a href="#errors">Common mistakes</a><a href="#save">Projects &amp; reports</a><a href="#references">References &amp; related tools</a></nav><section id="purpose"><h2>Purpose &amp; scope</h2><p>Calculate mixed air, sensible/latent coil duty, condensate and chilled-water flow for a specified leaving-coil state.</p><p>Cooling/dehumidification above 0 °C only; no ADP/BF verification or coil selection. Condensate enthalpy, fan heat, recovery, reheat and pressure losses are excluded.</p></section><section id="inputs"><h2>Inputs</h2><p>Use drawings, design conditions and manufacturer data. Units and example values follow the calculator; example values are not universal design requirements.</p><div class="guide-table-wrap"><table><thead><tr><th>Parameter</th><th>Value / interpretation</th></tr></thead><tbody><tr><th scope="row">System mode</th><td>Select the material/system appropriate to the actual application; verify reference values.</td></tr><tr><th scope="row">Outdoor airflow at outdoor conditions · m³/h</th><td>Volumetric flow at the calculation location; check the selected unit.</td></tr><tr><th scope="row">Outdoor dry-bulb temperature · °C</th><td>Outdoor dry bulb before mixing/coil, at the same conditions as outdoor volumetric flow.</td></tr><tr><th scope="row">Outdoor relative humidity · %</th><td>Relative humidity of outdoor air, in %.</td></tr><tr><th scope="row">Return airflow at return conditions · m³/h</th><td>Return volume flow at return temperature/RH; used in AHU mode only.</td></tr><tr><th scope="row">Return-air dry-bulb temperature · °C</th><td>Return temperature entering the mixing box; ignored in FAHU mode.</td></tr><tr><th scope="row">Return-air relative humidity · %</th><td>Return RH, paired with the return flow and temperature.</td></tr><tr><th scope="row">Coil leaving dry-bulb temperature · °C</th><td>Target dry bulb immediately after the cooling coil, before reheat or fan heat.</td></tr><tr><th scope="row">Coil leaving relative humidity · %</th><td>Target leaving RH; not automatically derived from saturation or bypass factor.</td></tr><tr><th scope="row">Entering chilled-water temperature · °C</th><td>Entering pure-water temperature; must be below leaving-air temperature for positive cooling duty.</td></tr><tr><th scope="row">Water leaving − entering temperature difference · K</th><td>Water temperature rise through the coil, not air temperature difference; leaving water must be colder than entering air.</td></tr><tr><th scope="row">Atmospheric pressure · kPa</th><td>Local absolute atmospheric pressure for air properties.</td></tr><tr><th scope="row">Water specific heat capacity · kJ/(kg·K)</th><td>Pure-water specific heat in kJ/(kg·K); this model does not support glycol.</td></tr><tr><th scope="row">Coil duty allowance · %</th><td>Allowance applied to both sensible and latent loads.</td></tr></tbody></table></div></section><section id="steps"><h2>Steps</h2><ol><li>Choose 100% outdoor-air FAHU or mixed-air AHU; enter pressure and each inlet flow at its own state.</li><li>Enter outdoor temperature/RH, return-air conditions if used, and target coil-leaving state.</li><li>Enter entering water temperature, water temperature rise, specific heat and allowance. Review actual/allowance duty, condensate and the two distinct water flows.</li><li>Transfer results to ducts/fan/pump as needed; obtain coil pressure drops and equipment data from the manufacturer.</li></ol></section><section id="example"><h2>Worked example</h2><p>This reproducible training example uses the values below. Select the appropriate mode and overwrite restored project values. Example rates, K values and equipment losses are assumptions, not mandatory design criteria.</p><details class="guide-example-inputs"><summary>All example inputs</summary><div class="guide-table-wrap"><table><thead><tr><th>Parameter</th><th>Value / interpretation</th></tr></thead><tbody><tr><th scope="row">System mode</th><td>FAHU — 100% outdoor air</td></tr><tr><th scope="row">Atmospheric pressure</th><td>101.325 kPa</td></tr><tr><th scope="row">Outdoor airflow at outdoor conditions</th><td>2,000 m³/h</td></tr><tr><th scope="row">Outdoor dry-bulb temperature</th><td>35 °C</td></tr><tr><th scope="row">Outdoor relative humidity</th><td>60 %</td></tr><tr><th scope="row">Return airflow at return conditions</th><td>6,000 m³/h</td></tr><tr><th scope="row">Return-air dry-bulb temperature</th><td>24 °C</td></tr><tr><th scope="row">Return-air relative humidity</th><td>50 %</td></tr><tr><th scope="row">Coil leaving dry-bulb temperature</th><td>12 °C</td></tr><tr><th scope="row">Coil leaving relative humidity</th><td>95 %</td></tr><tr><th scope="row">Entering chilled-water temperature</th><td>7 °C</td></tr><tr><th scope="row">Water leaving − entering temperature difference</th><td>5 K</td></tr><tr><th scope="row">Water specific heat capacity</th><td>4.186 kJ/(kg·K)</td></tr><tr><th scope="row">Coil duty allowance</th><td>10 %</td></tr></tbody></table></div></details><h3>Expected results (rounded)</h3><div class="guide-table-wrap"><table><thead><tr><th>Parameter</th><th>Value / interpretation</th></tr></thead><tbody><tr><th scope="row">Air-side total cooling duty</th><td>35.22 kW</td></tr><tr><th scope="row">Sensible duty</th><td>14.8 kW</td></tr><tr><th scope="row">Latent duty</th><td>20.42 kW</td></tr><tr><th scope="row">Duty with allowance</th><td>38.74 kW</td></tr><tr><th scope="row">Condensate</th><td>29.13 kg/h</td></tr><tr><th scope="row">Water flow at actual duty</th><td>6.06 m³/h</td></tr><tr><th scope="row">Water flow with allowance</th><td>6.66 m³/h</td></tr><tr><th scope="row">Leaving airflow</th><td>1,812.89 m³/h</td></tr></tbody></table></div><p>Small differences in displayed rounding are normal. A result that passes the entered limits does not establish suitability for the complete system.</p></section><section id="method"><h2>Method &amp; limitations</h2><p>Cooling/dehumidification above 0 °C only; no ADP/BF verification or coil selection. Condensate enthalpy, fan heat, recovery, reheat and pressure losses are excluded.</p><p>Each volume flow is entered at its own temperature, RH and pressure. ṁda = Qv/(3600v); mixing conserves dry-air mass, moisture and enthalpy. Leaving volume flow can differ from total inlet volume because air properties change.</p><p>Total duty = ṁda(hM − hL). Sensible duty is defined as ṁda(1.006 + 1.86WM)(TM − TL); latent duty is the remainder. Condensate = ṁda(WM − WL) × 3600 kg/h. Leaving condensate enthalpy is neglected.</p><p>Chilled water: Qv,w = Q/(ρw cp,w ΔTw) × 3600. Actual-duty and allowance-duty flows are separate; allowance does not increase condensate for the specified air states. Pure water only; glycol is unsupported.</p><p>Leaving air is a user-specified target, not verified against ADP, bypass factor, coil rows or area. Reheat, fan heat, recovery, leakage, pressure losses, room loads and multizone ventilation efficiency are excluded. No AHU/FAHU product selection or standards-compliance determination.</p></section><section id="errors"><h2>Common mistakes</h2><p>Confusing outdoor-condition flow with supply flow; double counting outdoor-air load; requesting heating/humidification; applying allowance to condensate; confusing allowance water flow with actual-state water flow.</p></section><section id="save"><h2>Projects &amp; reports</h2><ol><li>Choose or create an engineering project and enter your actual design inputs.</li><li>Project inputs/results are autosaved in this browser. Where a saved-list panel is available, name and add the selected section or alternative to compare multiple options.</li><li>Review the report before exporting PDF. In the print dialog select Save as PDF. Export JSON for backup and use Open file to restore it; PDF cannot restore project data.</li></ol><p>Saved results do not automatically recalculate when another tool changes. Review any dependency warning, recalculate and update the affected results.</p></section><section id="references"><h2>References &amp; related tools</h2><p>The tool implements the methods and limits stated above; linking a standard does not establish complete compliance with that standard.</p><div class="guide-related"><a href="/en/guide/ventilation/">Ventilation &amp; outdoor airflow →</a><a href="/en/guide/psychrometric-chart/">Psychrometric chart →</a><a href="/en/guide/duct-sizing/">Duct sizing →</a><a href="/en/guide/pipe-sizing/">Water pipe sizing →</a></div></section></section><footer><span>© <span class="copyright-year">2026</span> <b>HVAC Studio</b> · Engineering calculators</span><span class="footer-resources"><a href="/en/guide/">Guide</a> · <a href="/en/terms/">Terms of use</a> · <a href="/en/privacy/">Privacy</a> · <a href="/cdn-cgi/l/email-protection#3950575f5679514f585a4a4d4c5d5056174f57">Contact</a></span></footer></main><script data-cfasync="false" src="/cdn-cgi/scripts/5c5dd728/cloudflare-static/email-decode.min.js"></script><script defer="" src="/assets/site-ui.315100fc9a8c.js"></script><script defer="" src="/assets/install-app.4f0627d70912.js"></script><script>(function(){function c(){var b=a.contentDocument||(a.contentWindow&&a.contentWindow.document);if(b){var d=b.createElement('script');d.innerHTML="window.__CF$cv$params={r:'a4d5774c2844dd9e',t:'MTc5MjQ3MjUwMQ=='};var a=document.createElement('script');a.src='/cdn-cgi/challenge-platform/scripts/jsd/main.js';document.getElementsByTagName('head')[0].appendChild(a);";b.getElementsByTagName('head')[0].appendChild(d)}}if(document.body){var a=document.createElement('iframe');a.height=1;a.width=1;a.style.position='absolute';a.style.top=0;a.style.left=0;a.style.border='none';a.style.visibility='hidden';document.body.appendChild(a);if('loading'!==document.readyState)c();else if(window.addEventListener)document.addEventListener('DOMContentLoaded',c);else{var e=document.onreadystatechange||function(){};document.onreadystatechange=function(b){e(b);'loading'!==document.readyState&&(document.onreadystatechange=e,c())}}}})();</script></body></html>