<!doctype html>
<html lang="en"><head><style type="text/css">@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:400;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin-ext/400/normal.woff2);unicode-range:U+0100-02BA,U+02BD-02C5,U+02C7-02CC,U+02CE-02D7,U+02DD-02FF,U+0304,U+0308,U+0329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C0,U+2113,U+2C60-2C7F,U+A720-A7FF;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:400;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/vietnamese/400/normal.woff2);unicode-range:U+0102-0103,U+0110-0111,U+0128-0129,U+0168-0169,U+01A0-01A1,U+01AF-01B0,U+0300-0301,U+0303-0304,U+0308-0309,U+0323,U+0329,U+1EA0-1EF9,U+20AB;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:400;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin/400/normal.woff2);unicode-range:U+0000-00FF,U+0131,U+0152-0153,U+02BB-02BC,U+02C6,U+02DA,U+02DC,U+0304,U+0308,U+0329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:500;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin-ext/500/normal.woff2);unicode-range:U+0100-02BA,U+02BD-02C5,U+02C7-02CC,U+02CE-02D7,U+02DD-02FF,U+0304,U+0308,U+0329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C0,U+2113,U+2C60-2C7F,U+A720-A7FF;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:500;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin/500/normal.woff2);unicode-range:U+0000-00FF,U+0131,U+0152-0153,U+02BB-02BC,U+02C6,U+02DA,U+02DC,U+0304,U+0308,U+0329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:500;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/vietnamese/500/normal.woff2);unicode-range:U+0102-0103,U+0110-0111,U+0128-0129,U+0168-0169,U+01A0-01A1,U+01AF-01B0,U+0300-0301,U+0303-0304,U+0308-0309,U+0323,U+0329,U+1EA0-1EF9,U+20AB;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:600;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin-ext/600/normal.woff2);unicode-range:U+0100-02BA,U+02BD-02C5,U+02C7-02CC,U+02CE-02D7,U+02DD-02FF,U+0304,U+0308,U+0329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C0,U+2113,U+2C60-2C7F,U+A720-A7FF;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:600;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/vietnamese/600/normal.woff2);unicode-range:U+0102-0103,U+0110-0111,U+0128-0129,U+0168-0169,U+01A0-01A1,U+01AF-01B0,U+0300-0301,U+0303-0304,U+0308-0309,U+0323,U+0329,U+1EA0-1EF9,U+20AB;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:600;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin/600/normal.woff2);unicode-range:U+0000-00FF,U+0131,U+0152-0153,U+02BB-02BC,U+02C6,U+02DA,U+02DC,U+0304,U+0308,U+0329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:700;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin/700/normal.woff2);unicode-range:U+0000-00FF,U+0131,U+0152-0153,U+02BB-02BC,U+02C6,U+02DA,U+02DC,U+0304,U+0308,U+0329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:700;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin-ext/700/normal.woff2);unicode-range:U+0100-02BA,U+02BD-02C5,U+02C7-02CC,U+02CE-02D7,U+02DD-02FF,U+0304,U+0308,U+0329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C0,U+2113,U+2C60-2C7F,U+A720-A7FF;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:700;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/vietnamese/700/normal.woff2);unicode-range:U+0102-0103,U+0110-0111,U+0128-0129,U+0168-0169,U+01A0-01A1,U+01AF-01B0,U+0300-0301,U+0303-0304,U+0308-0309,U+0323,U+0329,U+1EA0-1EF9,U+20AB;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:800;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/vietnamese/800/normal.woff2);unicode-range:U+0102-0103,U+0110-0111,U+0128-0129,U+0168-0169,U+01A0-01A1,U+01AF-01B0,U+0300-0301,U+0303-0304,U+0308-0309,U+0323,U+0329,U+1EA0-1EF9,U+20AB;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:800;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin-ext/800/normal.woff2);unicode-range:U+0100-02BA,U+02BD-02C5,U+02C7-02CC,U+02CE-02D7,U+02DD-02FF,U+0304,U+0308,U+0329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C0,U+2113,U+2C60-2C7F,U+A720-A7FF;font-display:swap;}@font-face {font-family:'Be Vietnam Pro';font-style:normal;font-weight:800;src:url(/cf-fonts/s/be-vietnam-pro/5.2.8/latin/800/normal.woff2);unicode-range:U+0000-00FF,U+0131,U+0152-0153,U+02BB-02BC,U+02C6,U+02DA,U+02DC,U+0304,U+0308,U+0329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD;font-display:swap;}</style><script>(()=>{let t;try{t=localStorage.getItem("hvac-theme")}catch{}document.documentElement.dataset.theme=["light","dark"].includes(t)?t:(matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light")})();</script><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Guide: Ventilation &amp; outdoor airflow — HVAC Studio</title><meta name="description" content="Calculate ventilation by occupancy, area, ACH or combined occupancy + area/Ez."><link rel="icon" href="/favicon-hvac.svg"><link rel="stylesheet" href="/assets/style.ab0d80cd1521.css"><link rel="canonical" href="https://hvacstudio.vn/en/guide/ventilation/"><link rel="alternate" hreflang="en" href="https://hvacstudio.vn/en/guide/ventilation/"><link rel="alternate" hreflang="vi" href="https://hvacstudio.vn/vi/huong-dan/thong-gio/"><link rel="alternate" hreflang="x-default" href="https://hvacstudio.vn/vi/huong-dan/thong-gio/"><meta property="og:type" content="website">
<meta property="og:site_name" content="HVAC Studio">
<meta property="og:locale:alternate" content="vi_VN"><meta property="og:title" content="Guide: Ventilation &amp; outdoor airflow"><meta property="og:description" content="Calculate ventilation by occupancy, area, ACH or combined occupancy + area/Ez."><meta property="og:url" content="https://hvacstudio.vn/en/guide/ventilation/"><meta property="og:locale" content="en_GB"><meta property="og:image" content="https://hvacstudio.vn/social/ventilation-en-3550d81e5f.jpg"><meta property="og:image:secure_url" content="https://hvacstudio.vn/social/ventilation-en-3550d81e5f.jpg"><meta property="og:image:type" content="image/jpeg"><meta property="og:image:width" content="1200"><meta property="og:image:height" content="630"><meta property="og:image:alt" content="VENTILATION — HVAC Studio"><meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Guide: Ventilation &amp; outdoor airflow">
<meta name="twitter:description" content="Calculate ventilation by occupancy, area, ACH or combined occupancy + area/Ez."><meta name="twitter:image" content="https://hvacstudio.vn/social/ventilation-en-3550d81e5f.jpg"><meta name="twitter:image:alt" content="VENTILATION — HVAC Studio"><!-- Google tag (gtag.js) -->
<script src="/assets/reference-links.b5f148fa936f.js" defer=""></script><script async="" src="https://www.googletagmanager.com/gtag/js?id=G-WY28ZCBKZW"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-WY28ZCBKZW');
</script>
<link rel="manifest" href="/manifest-en.webmanifest"><meta name="theme-color" content="#122732"><script type="application/ld+json">{"@context":"https://schema.org","@type":"WebPage","name":"Guide: Ventilation & outdoor airflow","url":"https://hvacstudio.vn/en/guide/ventilation/","inLanguage":"en"}</script><link rel="stylesheet" href="/assets/theme.631e400b6656.css"></head><body><aside class="sidebar"><a class="brand" href="/en/"><img src="/favicon-hvac.svg" alt="">HVAC<span>Studio</span></a><div class="side-label">ENGINEERING WORKSPACE</div><button type="button" class="tool-menu-toggle" id="tool-menu-toggle" aria-expanded="false" aria-controls="tool-navigation">☰ Tool menu <span>⌄</span></button><nav class="tool-navigation" id="tool-navigation" aria-label="Tool menu"><div class="nav-group"><div class="nav-group-label">Cooling load &amp; flow</div><a class="nav" href="/en/heat-load/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3v18M3 12h18M5.6 5.6l12.8 12.8M5.6 18.4L18.4 5.6M9 3l3 3 3-3M9 21l3-3 3 3"></path></svg></span><span>Heat load &amp; AC</span></a><a class="nav" href="/en/load-to-flow/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 7h17l-4-4M21 17H4l4 4"></path></svg></span><span>Load &amp; flow conversion</span></a></div><div class="nav-group"><div class="nav-group-label">Air systems</div><a class="nav" href="/en/ventilation/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 6h12c5 0 5-5 1-5M3 12h17M3 18h12c5 0 5 5 1 5"></path></svg></span><span>Ventilation</span></a><a class="nav" href="/en/ahu-cooling/"><span class="nav-icon" aria-hidden="true">▤</span><span>AHU / FAHU</span></a><a class="nav" href="/en/duct-sizing/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 7l8-4 10 4v10l-8 4-10-4zM3 7l10 4 8-4M13 11v10"></path></svg></span><span>Duct sizing</span></a><a class="nav" href="/en/grille-sizing/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 4h18v16H3zM7 4v16M12 4v16M17 4v16M3 9h18M3 15h18"></path></svg></span><span>Grille sizing</span></a><a class="nav" href="/en/fan-sizing/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 12c-7-3-8-10-2-10 4 0 4 6 2 10zM12 12c6-5 12-3 9 2-2 4-7 1-9-2zM12 12c1 8-4 12-7 7-2-4 3-7 7-7z"></path></svg></span><span>Fan sizing</span></a></div><div class="nav-group"><div class="nav-group-label">Water systems</div><a class="nav" href="/en/pipe-sizing/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 3h6v8h10v6H7a3 3 0 0 1-3-3zM2 3h10M20 9v10"></path></svg></span><span>Pipe sizing</span></a><a class="nav" href="/en/pump-sizing/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 10h4M17 10h4M6 20h12M9 16v4M15 16v4M12 5a6 6 0 1 0 0 12 6 6 0 1 0 0-12M10 8l5 3-5 3z"></path></svg></span><span>Pump sizing</span></a><a class="nav" href="/en/expansion-vessel/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M8 3h8l3 4v11l-3 3H8l-3-3V7zM5 12c4-4 10 4 14 0M12 1v2"></path></svg></span><span>Expansion vessel</span></a></div><div class="nav-group"><div class="nav-group-label">Fabrication &amp; installation</div><a class="nav" href="/en/duct-fabrication/"><span class="nav-icon" aria-hidden="true">▱</span><span>Duct fabrication</span></a><a class="nav" href="/en/duct-supports/"><span class="nav-icon" aria-hidden="true">⊓</span><span>Duct supports</span></a></div><div class="nav-group"><div class="nav-group-label">Checks &amp; analysis</div><a class="nav" href="/en/fitting-loss/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 3h6v8a3 3 0 0 0 3 3h8v6h-8a9 9 0 0 1-9-9zM2 3h10M21 12v10"></path></svg></span><span>Fitting loss</span></a><a class="nav" href="/en/insulation/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3a9 9 0 1 0 0 18 9 9 0 1 0 0-18M12 7a5 5 0 1 0 0 10 5 5 0 1 0 0-10M12 10a2 2 0 1 0 0 4 2 2 0 1 0 0-4"></path></svg></span><span>Insulation</span></a><a class="nav" href="/en/psychrometric-chart/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 2v19h19M5 18C8 16 10 9 12 3M8 18c5-2 8-7 11-13M5 14h14M7 9h14"></path></svg></span><span>Psychrometric chart</span></a></div><div class="nav-utilities"><a class="nav active" href="/en/guide/" aria-current="location"><span class="nav-icon" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round"><path d="M3 4h6a4 4 0 0 1 3 1 4 4 0 0 1 3-1h6v15h-6a4 4 0 0 0-3 1 4 4 0 0 0-3-1H3zM12 5v15"></path></svg></span><span>User guides</span></a><a class="nav" href="/en/about/"><span class="nav-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M12 3a9 9 0 1 0 0 18 9 9 0 1 0 0-18M12 10v7M12 7v.1"></path></svg></span><span>About HVAC Studio</span></a></div></nav></aside><main><header><span>HVAC Studio <b>/</b> <strong>Tool guide</strong></span><nav class="languages" aria-label="Language"><a class="" href="/vi/huong-dan/thong-gio/" hreflang="vi" lang="vi" aria-label="Tiếng Việt"><img class="language-flag" src="/assets/flag-vn.9713b863a305.svg" width="26" height="18" alt="" aria-hidden="true"> VI</a><a class="current" href="/en/guide/ventilation/" hreflang="en" lang="en" aria-label="English" aria-current="page"><img class="language-flag" src="/assets/flag-gb.29bdf2831812.svg" width="26" height="18" alt="" aria-hidden="true"> EN</a></nav></header><section class="panel info-page tool-guide"><div class="guide-heading"><p class="eyebrow">TOOL GUIDE</p><h1>Ventilation &amp; outdoor airflow</h1><p>Calculate ventilation by occupancy, area, ACH or combined occupancy + area/Ez.</p><div class="guide-actions"><a class="about-cta" href="/en/ventilation/">Open calculator →</a><a href="/en/guide/">All 15 guides</a></div></div><nav class="guide-toc" aria-label="On this page"><a href="#purpose">Purpose &amp; scope</a><a href="#inputs">Inputs</a><a href="#steps">Steps</a><a href="#example">Worked example</a><a href="#method">Method &amp; limitations</a><a href="#errors">Common mistakes</a><a href="#save">Projects &amp; reports</a><a href="#references">References &amp; related tools</a></nav><section id="purpose"><h2>Purpose &amp; scope</h2><p>Calculate ventilation by occupancy, area, ACH or combined occupancy + area/Ez.</p><p>Zone/space calculation; excludes multizone system ventilation efficiency, specific contaminants and leakage. Selecting ASHRAE does not load standard table rates.</p></section><section id="inputs"><h2>Inputs</h2><p>Use drawings, design conditions and manufacturer data. Units and example values follow the calculator; example values are not universal design requirements.</p><div class="guide-table-wrap"><table><thead><tr><th>Parameter</th><th>Value / interpretation</th></tr></thead><tbody><tr><th scope="row">Calculation method</th><td>Only the selected calculation method determines the resulting airflow.</td></tr><tr><th scope="row">Design basis (enter rates below)</th><td>Project requirements / example inputs / ASHRAE 62.1 — enter rates for the applicable edition / Other standard — enter specified rates</td></tr><tr><th scope="row">Room floor area · m²</th><td>Floor area used for area-based ventilation or room volume.</td></tr><tr><th scope="row">Room height · m</th><td>Clear room height used for room volume and ACH.</td></tr><tr><th scope="row">Design occupancy · người / people</th><td>Design occupancy, based on the intended use of the space.</td></tr><tr><th scope="row">Outdoor rate per person (combined) · L/(s·person)</th><td>Outdoor-air rate per person in the combined method.</td></tr><tr><th scope="row">Outdoor rate per area (combined) · L/(s·m²)</th><td>Outdoor-air rate per floor area in the combined method.</td></tr><tr><th scope="row">Air distribution configuration (Ez)</th><td>Custom / no configuration selected / Cool ceiling supply · Ez = 1 / Warm ceiling supply, low return · Ez = 1 / Warm ceiling supply, high return — ΔT ≥ 8°C · Ez = 0.8 / Warm ceiling supply, high return — weak jet · Ez = 0.8 / Warm ceiling supply, high return — adequate throw · Ez = 1 / Low cool supply, high return — mixed · Ez = 1 / Low warm supply, low return · Ez = 1 / Low warm supply, high return · Ez = 0.7</td></tr><tr><th scope="row">Zone air distribution effectiveness</th><td>Choose a configuration or enter the design Ez. Used only by the combined people + area method.</td></tr><tr><th scope="row">Air changes per hour · lần/giờ · h⁻¹</th><td>Air changes per hour multiplied by room volume.</td></tr><tr><th scope="row">Standalone per-person rate · L/(s·person)</th><td>Standalone rate for the per-person method.</td></tr><tr><th scope="row">Standalone per-area rate · L/(s·m²)</th><td>Standalone rate for the per-area method.</td></tr></tbody></table></div></section><section id="steps"><h2>Steps</h2><ol><li>Select the method and design basis; replace example rates with applicable occupancy/standard values.</li><li>Enter floor area, height, occupancy and applicable rates. For combined calculations check Ez configuration.</li><li>Read the selected method’s flow; transfer to ducts or outlets as needed.</li></ol></section><section id="example"><h2>Worked example</h2><p>This reproducible training example uses the values below. Select the appropriate mode and overwrite restored project values. Example rates, K values and equipment losses are assumptions, not mandatory design criteria.</p><details class="guide-example-inputs"><summary>All example inputs</summary><div class="guide-table-wrap"><table><thead><tr><th>Parameter</th><th>Value / interpretation</th></tr></thead><tbody><tr><th scope="row">Calculation method</th><td>People + area / distribution effectiveness</td></tr><tr><th scope="row">Design basis (enter rates below)</th><td>Project requirements / example inputs</td></tr><tr><th scope="row">Room floor area</th><td>100 m²</td></tr><tr><th scope="row">Room height</th><td>3 m</td></tr><tr><th scope="row">Design occupancy</th><td>10 người / people</td></tr><tr><th scope="row">Outdoor rate per person (combined)</th><td>2.5 L/(s·person)</td></tr><tr><th scope="row">Outdoor rate per area (combined)</th><td>0.3 L/(s·m²)</td></tr><tr><th scope="row">Air distribution configuration (Ez)</th><td>Custom / no configuration selected</td></tr><tr><th scope="row">Zone air distribution effectiveness</th><td>1</td></tr><tr><th scope="row">Air changes per hour</th><td>6 lần/giờ · h⁻¹</td></tr><tr><th scope="row">Standalone per-person rate</th><td>10 L/(s·person)</td></tr><tr><th scope="row">Standalone per-area rate</th><td>1 L/(s·m²)</td></tr></tbody></table></div></details><h3>Expected results (rounded)</h3><div class="guide-table-wrap"><table><thead><tr><th>Parameter</th><th>Value / interpretation</th></tr></thead><tbody><tr><th scope="row">Selected-method airflow</th><td>198 m³/h</td></tr><tr><th scope="row">Equivalent ACH</th><td>0.66 h⁻¹</td></tr></tbody></table></div><p>Small differences in displayed rounding are normal. A result that passes the entered limits does not establish suitability for the complete system.</p></section><section id="method"><h2>Method &amp; limitations</h2><p>Zone/space calculation; excludes multizone system ventilation efficiency, specific contaminants and leakage. Selecting ASHRAE does not load standard table rates.</p><p>Default rates are entry examples, not requirements for every occupancy. Enter rates from the occupancy, standard and edition applicable to the project.</p><p>Combined method: Vbz = Rp·P + Ra·A; Voz = Vbz/Ez. Air-change method: V = A·h·ACH. The four methods are separate alternatives, not automatically summed or maximized.</p><p>The combined result is single-zone outdoor air only. Multizone system efficiency, population diversity, demand control and edition-specific density adjustments are excluded. Not a smoke extraction or stair pressurization calculation.</p></section><section id="errors"><h2>Common mistakes</h2><p>Adding independent method results; treating example rates as mandatory; omitting Ez in the combined method.</p></section><section id="save"><h2>Projects &amp; reports</h2><ol><li>Choose or create an engineering project and enter your actual design inputs.</li><li>Project inputs/results are autosaved in this browser. Where a saved-list panel is available, name and add the selected section or alternative to compare multiple options.</li><li>Review the report before exporting PDF. In the print dialog select Save as PDF. Export JSON for backup and use Open file to restore it; PDF cannot restore project data.</li></ol><p>Saved results do not automatically recalculate when another tool changes. Review any dependency warning, recalculate and update the affected results.</p></section><section id="references"><h2>References &amp; related tools</h2><p>The tool implements the methods and limits stated above; linking a standard does not establish complete compliance with that standard.</p><div class="guide-related"><a href="/en/guide/duct-sizing/">Duct sizing →</a><a href="/en/guide/grille-sizing/">Air grille sizing →</a><a href="/en/guide/fan-sizing/">Pressure loss &amp; fan sizing →</a></div></section></section><footer><span>© <span class="copyright-year">2026</span> <b>HVAC Studio</b> · Engineering calculators</span><span class="footer-resources"><a href="/en/guide/">Guide</a> · <a href="/en/terms/">Terms of use</a> · <a href="/en/privacy/">Privacy</a> · <a href="/cdn-cgi/l/email-protection#1d74737b725d756b7c7e6e6968797472336b73">Contact</a></span></footer></main><script data-cfasync="false" src="/cdn-cgi/scripts/5c5dd728/cloudflare-static/email-decode.min.js"></script><script defer="" src="/assets/site-ui.315100fc9a8c.js"></script><script defer="" src="/assets/install-app.4f0627d70912.js"></script><script>(function(){function c(){var b=a.contentDocument||(a.contentWindow&&a.contentWindow.document);if(b){var d=b.createElement('script');d.innerHTML="window.__CF$cv$params={r:'a4d5769a5f420cd6',t:'MTc5MjQ3MjQ3Mg=='};var a=document.createElement('script');a.src='/cdn-cgi/challenge-platform/scripts/jsd/main.js';document.getElementsByTagName('head')[0].appendChild(a);";b.getElementsByTagName('head')[0].appendChild(d)}}if(document.body){var a=document.createElement('iframe');a.height=1;a.width=1;a.style.position='absolute';a.style.top=0;a.style.left=0;a.style.border='none';a.style.visibility='hidden';document.body.appendChild(a);if('loading'!==document.readyState)c();else if(window.addEventListener)document.addEventListener('DOMContentLoaded',c);else{var e=document.onreadystatechange||function(){};document.onreadystatechange=function(b){e(b);'loading'!==document.readyState&&(document.onreadystatechange=e,c())}}}})();</script></body></html>